<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Inverter · LITS.jl</title><link href="https://fonts.googleapis.com/css?family=Lato|Roboto+Mono" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.11.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.11.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.11.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.11.1/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit">LITS.jl</span></div><form class="docs-search" action="../../search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../../Examples/example_OMIB/">Tutorial 1: OMIB</a></li><li><a class="tocitem" href="../../Examples/example_lines/">Tutorial 2: Dynamic Lines</a></li></ul></li><li><span class="tocitem">Models</span><ul><li><a class="tocitem" href="../network/">Network</a></li><li><a class="tocitem" href="../gens/">Generator</a></li><li class="is-active"><a class="tocitem" href>Inverter</a><ul class="internal"><li><a class="tocitem" href="#DC-Source-1"><span>DC Source</span></a></li><li><a class="tocitem" href="#Frequency-Estimators-1"><span>Frequency Estimators</span></a></li><li><a class="tocitem" href="#Outer-Loop-Controls-1"><span>Outer Loop Controls</span></a></li><li><a class="tocitem" href="#Inner-Loop-Controls-1"><span>Inner Loop Controls</span></a></li><li><a class="tocitem" href="#Converter-1"><span>Converter</span></a></li><li><a class="tocitem" href="#Filters-1"><span>Filters</span></a></li><li><a class="tocitem" href="#Reference-1"><span>Reference</span></a></li></ul></li><li><a class="tocitem" href="../small/">Small Signal</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Models</a></li><li class="is-active"><a href>Inverter</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Inverter</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/Energy-MAC/LITS.jl/blob/master/docs/src/Models/inverters.md" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="Inverter-Models-1"><a class="docs-heading-anchor" href="#Inverter-Models-1">Inverter Models</a><a class="docs-heading-anchor-permalink" href="#Inverter-Models-1" title="Permalink"></a></h1><p>Here we discuss the structure and models used to model inverters in LITS.jl. Each inverter is a data structure that is defined by the following components:</p><ul><li>DC Source: Defines the dynamics of the DC side of the converter.</li><li>Frequency Estimator: That describes how the frequency of the grid can be estimated using the grid voltages. Typically a phase-locked loop (PLL).</li><li>Outer Loop Control: That describes the active and reactive power control dynamics.</li><li>Inner Loop Control: That can describe virtual impedance, voltage control and current control dynamics.</li><li>Converter: That describes the dynamics of the pulse width modulation (PWM) or space vector modulation (SVM).</li><li>Filter: Used to connect the converter output to the grid.</li></ul><p>The following figure summarizes the components of a inverter and which variables they share:</p><img src="../../assets/inv_metamodel.png" width="75%"/><p>⠀</p><p>Contrary to the generator, there are many control structures that can be used to model inverter controllers (e.g. grid-following, grid feeding or virtual synchronous machine). For this purpose, more variables are shared among the components in order to cover all these posibilities.</p><p>Models are based from the paper: &quot;A Virtual Synchronous Machine implementation for distributed control of power converters in SmartGrids&quot; from S. D&#39;Arco, J.A. Suul and O.B. Fosso, and structures are defined in <code>PowerSystems.jl</code> abbreviated as <code>PSY</code>.</p><h2 id="DC-Source-1"><a class="docs-heading-anchor" href="#DC-Source-1">DC Source</a><a class="docs-heading-anchor-permalink" href="#DC-Source-1" title="Permalink"></a></h2><p>This component can be used to model the dynamics of the DC side of the converter.</p><h3 id="Fixed-DC-Source-[PSY.FixedDCSource]-1"><a class="docs-heading-anchor" href="#Fixed-DC-Source-[PSY.FixedDCSource]-1">Fixed DC Source <code>[PSY.FixedDCSource]</code></a><a class="docs-heading-anchor-permalink" href="#Fixed-DC-Source-[PSY.FixedDCSource]-1" title="Permalink"></a></h3><p>This is a model that set the DC voltage to a fixed value <span>$v_{\text{dc}} = v_{\text{dc}}^{\text{fix}}$</span>.</p><h2 id="Frequency-Estimators-1"><a class="docs-heading-anchor" href="#Frequency-Estimators-1">Frequency Estimators</a><a class="docs-heading-anchor-permalink" href="#Frequency-Estimators-1" title="Permalink"></a></h2><p>This component is used to estimate the frequency of the grid based on the voltage at the bus.</p><h3 id="Phase-Locked-Loop-(PLL)-for-VSM-[PSY.PLL]-1"><a class="docs-heading-anchor" href="#Phase-Locked-Loop-(PLL)-for-VSM-[PSY.PLL]-1">Phase-Locked Loop (PLL) for VSM <code>[PSY.PLL]</code></a><a class="docs-heading-anchor-permalink" href="#Phase-Locked-Loop-(PLL)-for-VSM-[PSY.PLL]-1" title="Permalink"></a></h3><p>The following equations present a PLL used to estimate the frequency and PLL angle of the grid. There are two reference frames considered in this inverter. Those are the VSM of the outer-loop control <span>$\delta\theta_{\text{olc}}$</span> and the PLL one <span>$\delta\theta_{\text{pll}}$</span>. The notation used a <span>$\delta\theta$</span> to refer as the variation of the respective angle <span>$\theta$</span> with respect to the grid SRF (instead of the fixed <span>$\alpha$</span> component of the <span>$\alpha\beta$</span> transformation):</p><div>\[\begin{align}
\dot{v}_{d,\text{pll}} &amp;= \omega_{\text{lp}} \left [v_d \cos(\delta\theta_{\text{pll}} - \delta\theta_{\text{olc}}) + v_q \sin(\delta\theta_{\text{pll}} - \delta\theta_{\text{olc}}) - v_{d,\text{pll}} \right] \tag{1a} \\
\dot{v}_{q,\text{pll}} &amp;= \omega_{\text{lp}} \left [- v_d \sin(\delta\theta_{\text{pll}} - \delta\theta_{\text{olc}}) + v_q \cos(\delta\theta_{\text{pll}} - \delta\theta_{\text{olc}}) - v_{q,\text{pll}} \right] \tag{1b} \\
\dot{\varepsilon}_{\text{pll}} &amp;= \tan^{-1}\left(\frac{v_{q,\text{pll}}}{v_{d,\text{pll}}} \right) \tag{1c} \\
\dot{\delta\theta}_{\text{pll}} &amp;= \Omega_b \delta \omega_{\text{pll}} \tag{1d}
\end{align}\]</div><p>with</p><div>\[\begin{align}
\delta\omega_{\text{pll}} = k_{p,\text{pll}} \tan^{-1} \left(\frac{v_{q,\text{pll}}}{v_{d,\text{pll}}} \right) + k_{i,\text{pll}} \varepsilon_{\text{pll}} \tag{1e}
\end{align}\]</div><h2 id="Outer-Loop-Controls-1"><a class="docs-heading-anchor" href="#Outer-Loop-Controls-1">Outer Loop Controls</a><a class="docs-heading-anchor-permalink" href="#Outer-Loop-Controls-1" title="Permalink"></a></h2><p>This component defines controllers for both active and reactive power</p><h3 id="Virtual-Inertia-and-Q-droop-[PSY.OuterControl]-1"><a class="docs-heading-anchor" href="#Virtual-Inertia-and-Q-droop-[PSY.OuterControl]-1">Virtual Inertia and Q-droop <code>[PSY.OuterControl]</code></a><a class="docs-heading-anchor-permalink" href="#Virtual-Inertia-and-Q-droop-[PSY.OuterControl]-1" title="Permalink"></a></h3><p>The following model represent a virtual synchronous machine model to represent how active power is going to be deployed. The constructor is <code>PSY.OuterControl{PSY.VirtualInertia, PSY.ReactivePowerDroop}</code>. It defines a new SRF denoted as <span>$\theta_{\text{olc}}$</span> for the active power controller and uses a simple voltage droop for dispatching reactive power:</p><div>\[\begin{align}
    \dot{\delta\omega}_{\text{olc}} &amp;= \frac{p_{\text{ref}}}{T_a} - \frac{p_e}{T_a} - \frac{k_d(\omega_{\text{olc}} - \omega_{\text{pll}})}{T_a} - \frac{k_\omega(\omega_{\text{olc}} - \omega_{\text{ref}})}{T_a} \tag{2a} \\
    \dot{\delta\theta}_{\text{olc}} &amp;= \Omega_b \delta\omega_{\text{olc}} \tag{2b} \\
    \dot{q}_m &amp;= \omega_f (q_e - q_m) \tag{2c}
\end{align}\]</div><p>with</p><div>\[\begin{align}
    p_e &amp;= v_di_d + v_qi_q \tag{2d} \\
    q_e &amp;= v_qi_d - v_di_q \tag{2e} \\
    v_{\text{olc}}^{\text{ref}} &amp;= v_{\text{ref}} + k_q(q_{\text{ref}} - q_m) \tag{2f}
\end{align}\]</div><h2 id="Inner-Loop-Controls-1"><a class="docs-heading-anchor" href="#Inner-Loop-Controls-1">Inner Loop Controls</a><a class="docs-heading-anchor-permalink" href="#Inner-Loop-Controls-1" title="Permalink"></a></h2><p>This component defines voltage and current controllers to generate the reference signal for the converter.</p><h3 id="Integrated-Virtual-Impedance,-Voltage-and-Current-Controller-[PSY.CombinedVIwithVZ]-1"><a class="docs-heading-anchor" href="#Integrated-Virtual-Impedance,-Voltage-and-Current-Controller-[PSY.CombinedVIwithVZ]-1">Integrated Virtual Impedance, Voltage and Current Controller <code>[PSY.CombinedVIwithVZ]</code></a><a class="docs-heading-anchor-permalink" href="#Integrated-Virtual-Impedance,-Voltage-and-Current-Controller-[PSY.CombinedVIwithVZ]-1" title="Permalink"></a></h3><p>The following model receives both the outer loop control frequency and reference voltage signal to generate the reference signal for the converters. The virtual impedance plays a similar role of the impedance of a synchronous generator. A PI voltage controller is used to generate the current signal that is used in the PI current controller to finally generate the voltage reference signal for the converters.</p><div>\[\begin{align*}
    \dot{\xi}_d &amp;= v_{d,\text{vi}}^{\text{ref}} - v_d \tag{3a} \\
    \dot{\xi}_q &amp;= v_{q,\text{vi}}^{\text{ref}} - v_q \tag{3b} \\
    \dot{\gamma}_d &amp;= i_{d,\text{cv}}^{\text{ref}} - i_{d,\text{cv}} \tag{3c} \\
    \dot{\gamma}_q &amp;= i_{q,\text{cv}}^{\text{ref}} - i_{q,\text{cv}} \tag{3d} \\
    \dot{\phi}_d &amp;= \omega_{\text{ad}}(v_d - \phi_d) \tag{3e} \\
    \dot{\phi}_q &amp;= \omega_{\text{ad}}(v_q - \phi_q) \tag{3f}
\end{align*}\]</div><p>with</p><div>\[\begin{align}
    v_{d,\text{vi}}^{\text{ref}} &amp;= v_{\text{olc}}^{\text{ref}} - r_v i_d + \omega_{\text{olc}} l_v i_q \tag{3g} \\
    v_{q,\text{vi}}^{\text{ref}} &amp;= - r_v i_q - \omega_{\text{olc}} l_v i_d \tag{3h} \\
    i_{d,\text{cv}}^{\text{ref}} &amp;= k_{pv}\left(v_{d,\text{vi}}^{\text{ref}} - v_q\right) + k_{iv} \xi_d - c_f \omega_{\text{olc}} v_q + k_{\text{ffi}}i_d \tag{3i} \\
    i_{q,\text{cv}}^{\text{ref}} &amp;= k_{pv}\left(v_{q,\text{vi}}^{\text{ref}} - v_q\right) + k_{iv} \xi_q + c_f \omega_{\text{olc}} v_d + k_{\text{ffi}}i_q \tag{3j} \\
    v_d^{\text{ref-signal}} &amp;= k_{pc} \left(i_{d,\text{cv}}^{\text{ref}} - i_{d,\text{cv}}\right) + k_{ic} \gamma_d - \omega_{\text{olc}} l_f i_{q,\text{cv}} + k_{\text{ffv}}v_d - k_{\text{ad}}(v_d - \phi_d) \tag{3k} \\
    v_q^{\text{ref-signal}} &amp;= k_{pc} \left(i_{q,\text{cv}}^{\text{ref}} - i_{q,\text{cv}}\right) + k_{ic} \gamma_q + \omega_{\text{olc}} l_f i_{d,\text{cv}} + k_{\text{ffv}}v_q - k_{\text{ad}}(v_q - \phi_q) \tag{3l}
\end{align}\]</div><h2 id="Converter-1"><a class="docs-heading-anchor" href="#Converter-1">Converter</a><a class="docs-heading-anchor-permalink" href="#Converter-1" title="Permalink"></a></h2><p>This component can be used to model the dynamics of the switching process.</p><h3 id="Average-Model-[PSY.AvgCnvFixedDC]-1"><a class="docs-heading-anchor" href="#Average-Model-[PSY.AvgCnvFixedDC]-1">Average Model <code>[PSY.AvgCnvFixedDC]</code></a><a class="docs-heading-anchor-permalink" href="#Average-Model-[PSY.AvgCnvFixedDC]-1" title="Permalink"></a></h3><p>The average model simply output the desired reference signal since:</p><div>\[\begin{align}
v_{d}^{\text{cv}} \approx m_{d} v_{\text{dc}} \approx \frac{v_{d}^{\text{ref-signal}}}{v_{\text{dc}}} v_{\text{dc}} \approx v_{d}^{\text{ref-signal}} \tag{4a} \\
v_{q}^{\text{cv}} \approx m_{q} v_{\text{dc}} \approx \frac{v_{q}^{\text{ref-signal}}}{v_{\text{dc}}} v_{\text{dc}} \approx v_{q}^{\text{ref-signal}} \tag{4b}
\end{align}\]</div><p>where <span>$m_{dq}$</span> is the modulation signal, and <span>$v_{dq}^{\text{ref-signal}}$</span> is the voltage reference signal from the inner loop control.</p><h2 id="Filters-1"><a class="docs-heading-anchor" href="#Filters-1">Filters</a><a class="docs-heading-anchor-permalink" href="#Filters-1" title="Permalink"></a></h2><h3 id="LCL-Filter-[PSY.LCLFilter]-1"><a class="docs-heading-anchor" href="#LCL-Filter-[PSY.LCLFilter]-1">LCL Filter <code>[PSY.LCLFilter]</code></a><a class="docs-heading-anchor-permalink" href="#LCL-Filter-[PSY.LCLFilter]-1" title="Permalink"></a></h3><p>A standard LCL filter is proposed to connect the output of the converter to the grid. In this case, <span>$v_d$</span> and <span>$v_q$</span> are voltages in the capacitor, while <span>$v_d^{\text{grid}}$</span> and <span>$v_q^{\text{grid}}$</span> represent the voltage at the bus. The L filter after the capacitor can also include a step-up transformer to increase the voltage, that is model as an extra impedance.</p><div>\[\begin{align}
    \dot{i}_{d,\text{cv}} &amp;= \frac{\Omega_b}{l_f}\left( v_d^{\text{cv}} - v_d  - r_f i_{d,\text{cv}} + \omega_{\text{grid}} l_f i_{q,\text{cv}} \right) \tag{5a} \\
    \dot{i}_{q,\text{cv}} &amp;= \frac{\Omega_b}{l_f}\left( v_q^{\text{cv}} - v_q  - r_f i_{q,\text{cv}} - \omega_{\text{grid}} l_f i_{d,\text{cv}} \right) \tag{5b} \\
    \dot{v}_{d} &amp;=  \frac{\Omega_b}{c_f}\left( i_d^{\text{cv}} - i_d + \omega_{\text{grid}} c_f v_q \right) \tag{5c} \\
    \dot{v}_{q} &amp;=  \frac{\Omega_b}{c_f}\left( i_q^{\text{cv}} - i_q - \omega_{\text{grid}} c_f v_d \right) \tag{5d} \\
    \dot{i}_{d} &amp;= \frac{\Omega_b}{l_g}\left( v_d^{\text{cv}} - v_d^{\text{grid}} - r_g i_{d} + \omega_{\text{grid}} l_g i_{q,\text{cv}} \right) \tag{5e} \\
    \dot{i}_{q} &amp;= \frac{\Omega_b}{l_g}\left( v_q^{\text{cv}} - v_q^{\text{grid}} - r_g i_{q} - \omega_{\text{grid}} l_g i_{d,\text{cv}} \right) \tag{5f}
\end{align}\]</div><h2 id="Reference-1"><a class="docs-heading-anchor" href="#Reference-1">Reference</a><a class="docs-heading-anchor-permalink" href="#Reference-1" title="Permalink"></a></h2><p>For constructors check the API on <a href="https://nrel.github.io/PowerSystems.jl/latest/api/PowerSystems/">PowerSystems.jl documentation</a></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../gens/">« Generator</a><a class="docs-footer-nextpage" href="../small/">Small Signal »</a></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> on <span class="colophon-date" title="Friday 7 February 2020 01:25">Friday 7 February 2020</span>. Using Julia version 1.3.0.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
